dis:"B_3A'Roof'Rtu6'TR"
bacnetCur:AI60
bacnetDesc:Room temperature
kind:Number
point
unit:°F
---
dis:RA_TS
bacnetCur:AI1
bacnetDesc:Return Air Temprature
kind:Number
point
unit:°F
---
dis:SA_TS
bacnetCur:AI0
bacnetDesc:Supply Air Temperature
kind:Number
point
unit:°F
---
dis:"B_3A'Roof'Rtu6'QMX3.P34'PrSpRu"
bacnetCur:AV174
bacnetDesc:Present setpoint for room operator unit
kind:Number
point
unit:°F
---
dis:"B_3A'Roof'Rtu6'QMX3.P34'PrSpShftRu"
bacnetCur:AV176
bacnetDesc:"Pres.setp.shift for room operator unit"
bacnetWrite:AV176
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"B_3A'Roof'Rtu6'QMX3.P34'TRRu"
bacnetCur:AV173
bacnetDesc:Room temperature for room operator unit
kind:Number
point
unit:°F
---
dis:"B_3A'Roof'Rtu6'SpShftIn"
bacnetCur:AV175
bacnetDesc:Setpoint shift input value
kind:Number
point
unit:°F
---
dis:CLG_REQ_SP
bacnetCur:AV153
bacnetDesc:Cooling Request Setpoint
kind:Number
point
unit:"%"
---
dis:EFF_CLG_SP
bacnetCur:AV162
bacnetDesc:Effective Cooling Setpoint
kind:Number
point
unit:°F
---
dis:EFF_HTG_SP
bacnetCur:AV163
bacnetDesc:Effective Heating Setpoint
kind:Number
point
unit:°F
---
dis:EFF_RM_TEMP_SP
bacnetCur:AV182
bacnetDesc:Effective Room Temperature Setpoint
bacnetWrite:AV182
bacnetWriteLevel:16
cmd
kind:Number
point
unit:°F
writable
---
dis:"ExternalIBUS'DiagIOBus"
bacnetCur:AV4186115
bacnetDesc:"Diagnostics for I/O bus"
kind:Number
point
---
dis:HTG_REQ_SP
bacnetCur:AV149
bacnetDesc:Heating Request Setpoint
kind:Number
point
unit:"%"
---
dis:"Infra'DiagAs"
bacnetCur:AV4186111
bacnetDesc:Diagnostics for automation station
kind:Number
point
---
dis:"Infra'DiagChgLog"
bacnetCur:AV4186113
bacnetDesc:Diagnostics for change log
kind:Number
point
---
dis:"Infra'DiagS7"
bacnetCur:AV4186112
bacnetDesc:Diagnostics for S7 program
kind:Number
point
---
dis:OA_TS
bacnetCur:AV158
bacnetDesc:Outside air temperature
kind:Number
point
unit:°F
---
dis:OCC_CLG_SP
bacnetCur:AV147
bacnetDesc:Occupied Cooling Setpoint
kind:Number
point
unit:°F
---
dis:OCC_HTG_SP
bacnetCur:AV146
bacnetDesc:Occupied Heating Setpoint
kind:Number
point
unit:°F
---
dis:"OnboardIBUS'DiagIOBus"
bacnetCur:AV4186114
bacnetDesc:"Diagnostics for I/O bus"
kind:Number
point
---
dis:"PlnkBus'DiagPlnkBus"
bacnetCur:AV4186116
bacnetDesc:Diagnostics for KNX PL-Link bus
kind:Number
point
---
dis:"PlnkBus'TOaRuZn(1)"
bacnetCur:AV179
bacnetDesc:"Outside air temp.for room op.unit zone (1)"
kind:Number
point
unit:°F
---
dis:RM_SP
bacnetCur:AV180
bacnetDesc:Room Setpoint
kind:Number
point
unit:°F
---
dis:SA_TEMP_HI_LIM
bacnetCur:AV166
bacnetDesc:Supply Air Temperature High Limit
kind:Number
point
unit:°F
---
dis:SA_TEMP_LO_LIM
bacnetCur:AV164
bacnetDesc:Supply Air Temperature Low Limit
kind:Number
point
unit:°F
---
dis:SPC_CLG_DMD
bacnetCur:AV145
bacnetDesc:Space Cooling Demand
kind:Number
point
unit:"%"
---
dis:SPC_HTG_DMD
bacnetCur:AV168
bacnetDesc:Space Heating Demand
kind:Number
point
unit:"%"
---
dis:SP_CORR
bacnetCur:AV183
bacnetDesc:Setpoint correction
kind:Number
point
unit:°F
---
dis:UNOCC_CALL_DIS_OFST
bacnetCur:AV156
bacnetDesc:Unoccupied Call Disable Offset
kind:Number
point
unit:°F
---
dis:UNOCC_CLG_SP
bacnetCur:AV154
bacnetDesc:Unoccupied Cooling Setpoint
kind:Number
point
unit:°F
---
dis:UNOCC_HTG_SP
bacnetCur:AV155
bacnetDesc:Unoccupied Heating Setpoint
kind:Number
point
unit:°F
---
dis:RA_SMK
bacnetCur:BI4
bacnetDesc:Return Air Smoke Alarm
enum:"Normal,Alarm"
kind:Bool
point
---
dis:SFN_ST
bacnetCur:BI3
bacnetDesc:Supply Fan Status
enum:"Stopped,Running"
kind:Bool
point
---
dis:COMP1_CMD
bacnetCur:BO1
bacnetDesc:"Compressor Start/Stop Y1"
bacnetWrite:BO1
bacnetWriteLevel:16
cmd
enum:"Disable,Enable"
kind:Bool
point
writable
---
dis:COMP2_CMD
bacnetCur:BO2
bacnetDesc:"Compressor Start/Stop Y2"
bacnetWrite:BO2
bacnetWriteLevel:16
cmd
enum:"Disable,Enable"
kind:Bool
point
writable
---
dis:COMP3_CMD
bacnetCur:BO36
bacnetDesc:"Compressor Start/Stop Y3"
bacnetWrite:BO36
bacnetWriteLevel:16
cmd
enum:"Disable,Enable"
kind:Bool
point
writable
---
dis:COMP4_CMD
bacnetCur:BO37
bacnetDesc:"Compressor Start/Stop Y4"
bacnetWrite:BO37
bacnetWriteLevel:16
cmd
enum:"Disable,Enable"
kind:Bool
point
writable
---
dis:HEAT1_CMD
bacnetCur:BO3
bacnetDesc:Heat Command W1
bacnetWrite:BO3
bacnetWriteLevel:16
cmd
enum:"Disable,Enable"
kind:Bool
point
writable
---
dis:HEAT2_CMD
bacnetCur:BO38
bacnetDesc:Heat Command W2
bacnetWrite:BO38
bacnetWriteLevel:16
cmd
enum:"Disable,Enable"
kind:Bool
point
writable
---
dis:SFN_SS
bacnetCur:BO0
bacnetDesc:"Supply Fan Start/Stop"
bacnetWrite:BO0
bacnetWriteLevel:16
cmd
enum:"Stop,Start"
kind:Bool
point
writable
---
dis:"B_3A'Roof'Rtu6'QMX3.P34'LockOpRu"
bacnetCur:BV124
bacnetDesc:Lock operation for room operator unit
enum:"Normal,Locked"
kind:Bool
point
---
dis:"B_3A'Roof'Rtu6'QMX3.P34'TmpCmfRu"
bacnetCur:BV125
bacnetDesc:Temporary comfort for room operator unit
bacnetWrite:BV125
bacnetWriteLevel:16
cmd
enum:"Absent,Present"
kind:Bool
point
writable
---
dis:"B_3A'Roof'Rtu6'TmpCmfIn"
bacnetCur:BV126
bacnetDesc:Temporary comfort input value
enum:"Absent,Present"
kind:Bool
point
---
dis:EFF_OCC
bacnetCur:BV108
bacnetDesc:Effective Occupancy
enum:"UnOcc,Occupied"
kind:Bool
point
---
dis:EFF_SYS_ENA
bacnetCur:BV83
bacnetDesc:Effective System Enable
enum:"Disable,Enable"
kind:Bool
point
---
dis:NSB_MODE
bacnetCur:BV109
bacnetDesc:Night Set Back Mode
enum:"Off,On"
kind:Bool
point
---
dis:NSU_MODE
bacnetCur:BV110
bacnetDesc:Night Set Up Mode
enum:"Off,On"
kind:Bool
point
---
dis:OCC_COOL_MODE
bacnetCur:BV113
bacnetDesc:Occupied Cooling Mode
enum:"Off,On"
kind:Bool
point
---
dis:OCC_HEAT_MODE
bacnetCur:BV112
bacnetDesc:Occupied Heating Mode
enum:"Off,On"
kind:Bool
point
---
dis:OSS_MODE
bacnetCur:BV101
bacnetDesc:Optimum Start Stop Mode
enum:"Inactive,Active"
kind:Bool
point
---
dis:PRE_CL_MODE
bacnetCur:BV100
bacnetDesc:Pre-Cool Mode
enum:"Off,On"
kind:Bool
point
---
dis:PR_CMF_OPR
bacnetCur:BV102
bacnetDesc:Pre Comfort Operation
enum:"Inactive,Active"
kind:Bool
point
---
dis:SA_TEMP_HI_LIM_ALRT
bacnetCur:BV115
bacnetDesc:Supply Air Temperature High Limit Alert
enum:"Normal,Alert"
kind:Bool
point
---
dis:SA_TEMP_LO_LIM_ALRT
bacnetCur:BV114
bacnetDesc:Supply Air Temperature Low Limit Alert
enum:"Normal,Alert"
kind:Bool
point
---
dis:SF_FAIL_ALM
bacnetCur:BV116
bacnetDesc:Supply Fan Fail Alarm
enum:"Normal,Alarm"
kind:Bool
point
---
dis:TEMP_CMF_MODE
bacnetCur:BV128
bacnetDesc:Temporary Comfort Mode
enum:"Inactive,Active"
kind:Bool
point
---
dis:UNOCC_CALL
bacnetCur:BV111
bacnetDesc:Unoccupied Call
enum:"Inactive,Active"
kind:Bool
point
---
dis:WRMUP_MODE
bacnetCur:BV99
bacnetDesc:Warm-Up Mode
enum:"Off,On"
kind:Bool
point
---
dis:"B_3A'Roof'Rtu6'PltSta"
bacnetCur:MSV0
bacnetDesc:Plant state
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,IntervAc,Fault,Alarm,FltAlrm"
kind:Str
point
---
dis:"B_3A'Roof'Rtu6'QMX3.P34'ROpUn"
bacnetCur:MSV56
bacnetDesc:Room operator unit
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Operat.,DevStopd,DevNAsgn,DevMisng,CnfngDev,Unused,CnfError,Searchng,Device error,Incompatible device"
kind:Str
point
---
dis:"ExternalIBUS'IOBusMgmt"
bacnetCur:MSV4186118
bacnetDesc:"I/O bus management"
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Operatnl,Stopped,Initial.,CnfError,ComErr"
kind:Str
point
---
dis:"ExternalIBUS'IOBusSta"
bacnetCur:MSV4186117
bacnetDesc:"I/O bus state"
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,IntervAc,Fault,Alarm,FltAlrm"
kind:Str
point
---
dis:"ExternalIBUS'Rail'TXM1.6R(1)'PrphDev"
bacnetCur:MSV1
bacnetDesc:Peripheral device
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Operat.,DevStopd,DevNAsgn,DevMisng,CnfngDev,Unused,CnfError,Searchng,Device error,Incompatible device"
kind:Str
point
---
dis:HVAC_MODE_CMD
bacnetCur:MSV44
bacnetDesc:HVAC Mode Command
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,Heat,Cool,Vent"
kind:Str
point
---
dis:HVAC_MODE_STS
bacnetCur:MSV45
bacnetDesc:HVAC Mode Status
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,Heat,Cool,Vent"
kind:Str
point
---
dis:"Infra'AsSta"
bacnetCur:MSV4186111
bacnetDesc:Automation station state
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,IntervAc,Fault,Alarm,FltAlrm"
kind:Str
point
---
dis:"Infra'Crtf"
bacnetCur:MSV4186112
bacnetDesc:Certificate
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Activated,Expiration warning,Expired,Inactive"
kind:Str
point
---
dis:NX_OP_MODE
bacnetCur:MSV48
bacnetDesc:Next operating mode
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Inactive,Protection,Unoccupied,Pre-Comfort,Occupied,NightCool,Purge,Stop,Start"
kind:Str
point
---
dis:OCC_STS
bacnetCur:MSV53
bacnetDesc:Occupancy Status
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Off,Protection,Economy,PrComfrt,Comfort,Warm-up,Cooldown,Room temp.prot.,NotUsed,FreeCool"
kind:Str
point
---
dis:OSSC_CLG_FNCT
bacnetCur:MSV49
bacnetDesc:Optimum start stop control for cooling
curConvert:"-1 enumNumberToStr(self, false)"
enum:"1,2,3"
kind:Str
point
---
dis:OSSC_HTG_FNCT
bacnetCur:MSV46
bacnetDesc:Optimum start stop control for heating
curConvert:"-1 enumNumberToStr(self, false)"
enum:"1,2,3"
kind:Str
point
---
dis:"OnboardIBUS'DX_DOM_4DO_A'OnbMdl"
bacnetCur:MSV4186116
bacnetDesc:On-board module
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Operat.,DevStopd,DevNAsgn,DevMisng,CnfngDev,Unused,CnfError,Searchng,Device error,Incompatible device"
kind:Str
point
---
dis:"OnboardIBUS'DX_UIOM_12UIO'OnbMdl"
bacnetCur:MSV4186115
bacnetDesc:On-board module
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Operat.,DevStopd,DevNAsgn,DevMisng,CnfngDev,Unused,CnfError,Searchng,Device error,Incompatible device"
kind:Str
point
---
dis:"OnboardIBUS'IOBusMgmt"
bacnetCur:MSV4186114
bacnetDesc:"I/O bus management"
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Operatnl,Stopped,Initial.,CnfError,ComErr"
kind:Str
point
---
dis:"OnboardIBUS'IOBusSta"
bacnetCur:MSV4186113
bacnetDesc:"I/O bus state"
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,IntervAc,Fault,Alarm,FltAlrm"
kind:Str
point
---
dis:PR_OP_MODE
bacnetCur:MSV47
bacnetDesc:Present operating mode
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Inactive,Protection,Unoccupied,Pre-Comfort,Occupied,NightCool,Purge,Stop,Start"
kind:Str
point
---
dis:"PlnkBus'PlnkBusMgmt"
bacnetCur:MSV4186120
bacnetDesc:KNX PL-Link bus management
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Operatnl,Stopped,Initial.,CnfError,ComErr"
kind:Str
point
---
dis:"PlnkBus'PlnkBusSta"
bacnetCur:MSV4186119
bacnetDesc:KNX PL-Link bus state
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Normal,IntervAc,Fault,Alarm,FltAlrm"
kind:Str
point
---
dis:SYS_ENA_MODE
bacnetCur:MSV32
bacnetDesc:System Enable Mode
curConvert:"-1 enumNumberToStr(self, false)"
enum:"Auto,ManualOn,ManualOff"
kind:Str
point
---
dis:RTU6_SCHED
bacnetCur:SCH12
bacnetDesc:RTU 6 Schedule
kind:Str
point
